# 热冗余身份确认改造

本阶段改的是现有身份确认，确认结果继续交给现有运行流程使用。不另做一套与 `is_master` 平行的主备判断。

## 1. 改造目标

现在程序用本机心跳口地址去对配置里的主、备地址，对上就定成永久身份。备机升主时不改这个身份，只另记「暂时在顶着」。心跳、镜像同步和程序推送连的也是配置里的那两个角色地址。

改造后：

- 心跳口上的两个 IPv4 只用来认出本机和对端。
- 当前谁是主机，由发现、协商或恢复确认。
- 确认结果写进现有的 `is_master` 和影子标志。后面的心跳方向、影子启动、镜像方向、程序推送都读这一份结果。
- 升主仍看心跳丢失和功能网能否 ping 通。扫描周期同步和 barrier 应用不在本阶段改。

## 2. 结果怎么写回现有流程

`redundancy_role.json` 里的 `master_ipv4_on_redundancy_heartbeat_nic` 和 `standby_ipv4_on_redundancy_heartbeat_nic` 继续表示这一对设备的心跳地址。选举结果不写回这两个字段。两台机器共用这份静态配置，改这两个字段会把设备身份和角色搅在一起。

提交后的角色写进现有标志：

| 确认结果 | 写回 |
| --- | --- |
| A／主 | `is_master=True`，`_plc_shadow_standby=False` |
| B／备 | `is_master=False`，首次启动时 `_plc_shadow_standby=True` |

对端地址是心跳口上的另一个 IPv4。主机心跳、备机验收来源、镜像同步和程序推送都连这个对端地址，不再按 JSON 里哪个字段叫 master、哪个叫 standby 来选目标。

「本机已经作为主机工作」包括两种情况：`is_master` 已经为真，以及备机已经升主、正在带现场 I/O（`_promoted_standby_acting_master`）。只看 `is_master` 会把已经接管的备机当成备机。

现有 `_evaluate_redundancy_role()` 一进入就会清掉 `is_master`、影子标志和升主标志。已在运行的节点再次确认时不能再这样清。匹配成主机后立刻记录功能 IP 的动作，改到身份提交之后再做。

身份一旦提交，影子模式、心跳谁连谁、镜像往哪边送、程序推向谁，都跟着新的 `is_master` 走。这是接上现有流程的结果，本阶段就要这样做。不改的是同步算法本身，以及「心跳丢了再 ping 功能网」这条升主判据。

## 3. A/B 的确定规则

| 情况 | 确认结果 |
| --- | --- |
| 已有主机在工作 | 现任主机为 A，另一台为 B，不比较 IP |
| 双方都没有有效主身份 | 进入竞争，心跳 IPv4 数值小的为 A／主，大的为 B／备 |
| 只有一台上线 | 完成单机确认后，本机为 A／主 |
| 原主恢复，而对端已是现任主机 | 恢复节点接受当前结果，作为 B 加入 |

IPv4 按整数比较，不按字符串比较。A/B 随当前身份分配。设备始终用心跳 IP 识别。

例如 `.20` 已经作为主机工作，`.10` 后上线时，`.20` 保持 A／主，`.10` 确认为 B／备。

## 4. 身份确认的处理顺序

原身份确认入口改为按以下优先级处理：

```text
先核对已有运行身份
→ 再尝试恢复有效确认结果
→ 再发现对端是否已有主身份
→ 最后才考虑首次竞争或单机确认
```

本机已经作为主机工作（含已升主、正在带现场 I/O）时，重新确认不能因为它的地址较大就把它退成备机。

只有静态配置或历史记录时，不能直接认定本机仍是现任主机，要结合当前运行事实核对。临时提案不是已确认身份。

## 5. 启动时序

首次启动时，身份提交完成之前不进入主机或备机的启动路径：

- 不启动 `plc_main`。
- 不按 `--shadow-standby` 或非影子方式拉起 PLC。
- 不启动现有的单向 TCP 心跳、镜像同步和程序推送。

确认提交之后，再走现有 `RuntimeManager.start()` 里启动 PLC 和冗余线程的路径。A 不带 `--shadow-standby`，B 带 `--shadow-standby`。

已经在运行的设备，身份查询超时不改变它当前的运行角色。

## 6. 发现通道

两台设备在身份尚未确定时，都要能发送和接收身份信息。

发现不走现有 57575 TCP 心跳，也不走 57576 镜像同步。备机心跳循环把 `accept` / `recv` 空闲超时计成 `LostTimes`，超过 5 秒再 ping 功能网就会升主。身份报文若塞进这条循环，会把丢心跳计数顶上去。

本阶段在心跳网卡上另开 UDP，端口暂定 `57574`。身份通信不清零现有 `LostTimes`，也不新增运行中的升主条件。

发现阶段交换：

- 本机、对端心跳地址；
- 本次启动实例；
- 当前是否正在确认身份；
- 是否已有有效主身份（仅指已提交结果，不含临时提案）；
- 已提交的角色会话；
- 当前提案及其确认状态。

不判断两台设备是否物理上同时上电。只判断双方是否都还没有完成主身份确认。

收到已有主身份时，进入加入流程。发现对端也未确认身份时，进入双机竞争。发现窗口内始终没有对端响应时，进入单机确认。

查询响应必须绑定本次有效请求。旧响应不能当作「已有主机」的依据。

本阶段时间常数先固定为：

| 项目 | 初值 |
| --- | --- |
| 发现查询间隔 | 200 毫秒 |
| 发现窗口 | 3 秒 |
| 单机提案等待 | 2 秒 |
| 竞争中等待对端接受 | 2 秒 |
| 协商重试上限 | 3 次 |

联调后可以改这些数，但不能改成「一次不应答就单机提交」。

## 7. 单机确认流程

```text
进入发现窗口，重复查询对端
→ 始终没有对端响应
→ 提出本机担任主机的提案
→ 提案等待期间仍没有对端响应
→ 保存并提交确认结果
→ 本机确认为 A／主
```

提案等待期间如果收到对端消息：

- 对端已有有效主身份：接受对端，本机作为 B。
- 对端也未确认身份：转入双机竞争。

单机结果要记下确认依据：「本轮未发现对端」。发出提案不等于已经成为主机。

## 8. 双机竞争流程

双方均未确认主身份时：

```text
双方交换状态
→ 按心跳 IPv4 数值比较
→ 小地址胜出，大地址接受胜方提案
→ 胜方收到对应的接受消息
→ 胜方保存结果并发布提交消息
→ 另一方保存相同结果并返回确认
→ 双方完成同一会话下的 A／主、B／备确认
```

约束：

- 谁先发送提案不决定胜负。
- 发出提案不等于已经成为主机。
- 接受消息必须绑定具体提案。
- 接受对端提案后，停止本轮其他竞争。
- 本轮一旦进入双机协商，不因一次应答超时直接转为单机提交。

## 9. 已有主机时的加入流程

```text
新上线设备查询对端
→ 对端返回当前有效主身份
→ 新节点核对本次响应和角色会话
→ 确认对端为 A／主，本机为 B／备
→ 保存结果并返回确认
→ 现任主机记录对端已确认
```

这一流程不比较地址大小，也不提出替换现任主机的竞争提案。现任主机不用为这次加入重启或退位。

随后现有运行流程读取这份结果：A 走非影子启动并作为心跳与同步的发送方，B 走影子启动并作为接收方。

## 10. 超时、重试和迟到消息

提案超时后：

```text
查询对端是否已经提交结果
→ 已提交：核对并采用该结果
→ 未提交：撤销临时提案，重新协商
→ 达到重试上限：保持未确认，明确报告原因
```

撤销提案后，它迟到的接受或提交消息不再有效。

结果已经提交后：

- 不能因为对端确认超时而撤销结果、重新竞争。
- 持续重发提交消息，或通过查询补齐确认。
- 分别记录「本机已提交」和「对端已确认」。
- 重复消息返回同一结果，不重复改变身份。

竞争开始后对端消失，重试耗尽则保持未确认，不进入主机启动路径。这比现在的静态主机更严：静态主机在对端不在时仍会起来。协商失败时本机不起 PLC。

## 11. 重启恢复，以及升主之后

身份确认过程重新启动时，优先恢复原分配：

- 本机仍作为主机工作，含已经升主并在带现场 I/O：保留现任主身份，核对并恢复确认信息。
- 对端持有有效当前结果：按当前结果确认身份。旧历史记录不能推翻它。
- 双方都在恢复，且保存的已提交结果一致：重新确认原来的分配，不比较 IP 重新选举。
- 没有可恢复结果：进入首次发现流程。
- 双方记录矛盾，且无法确认有效当前结果：进入冲突状态。

临时提案不作为已确认身份恢复。

现有升主判据保持不变：备机 `LostTimes` 超过 5 秒，且各功能网上的主机功能地址都 ping 不通，才升主。升主动作完成后，把统一身份写成 A，不重新按 IP 选举。这样后上线的原主机能看到「对端已有有效主身份」，并作为 B 加入。

本阶段停用这条回切触发：已升主节点在 57575 上收到配置中的原主机地址心跳，就退回影子并交还功能 IP。原主机恢复后若对端已是现任主机，恢复节点作为 B 加入，现任主机保持 A。功能 IP 的接管仍由现有升主动作完成；本阶段不另做一套交还逻辑。

## 12. 未确认和冲突

未确认时不假定本机为主，保留原因并继续查询或重试。首次启动在身份确定前不进入主身份启动路径。已经运行的设备不因身份查询超时自行改变运行角色。

双方都持有矛盾的有效主身份时：

- 记录双方设备、会话和确认依据。
- 标记身份冲突。
- 停止自动重新分配身份。
- 不使用地址大小强行推翻其中一个已建立主身份。
- 本阶段只报告冲突，不把已经在带现场 I/O 的一台退成备机。

两端完全隔离时，仍可能各自完成单机确认。恢复通信后的出口就是报告冲突。此时两台都可能已经以 `is_master=True` 走了非影子启动，并且都去连对端、没有一方在听 57575，功能 IP 也可能撞车。冲突消解留到后续。

## 13. 持久化

每台机器在本地单独保存确认状态，不写入上面两个心跳地址字段。至少包括：

- 角色会话；
- 本机角色（A 或 B）；
- 确认依据（单机未发现对端、竞争胜出、加入现任主机、升主完成后反映事实、恢复原分配）；
- 本机是否已提交；
- 对端是否已确认。

临时提案不入库。进程重启后只恢复已提交结果。

## 14. 本阶段验收

| 场景 | 身份确认结果 |
| --- | --- |
| `.10` 单独上线 | `.10` 为 A／主，然后才启动非影子 PLC |
| `.20` 单独上线 | `.20` 为 A／主，然后才启动非影子 PLC |
| 双方未确认身份时相遇 | `.10` 为 A／主，`.20` 为 B／备；心跳和镜像都走对端心跳地址 |
| `.20` 已为主，`.10` 后上线 | `.20` 保持 A／主，`.10` 为 B／备，不比较地址 |
| 备机按现有判据升主完成 | 身份结果改为该机为 A，不重新选举 |
| 原主随后恢复 | 原主作为 B 加入，不因原主机心跳触发回切 |
| 双方交叉发送提案 | 收敛为同一个确认结果 |
| 接受消息丢失 | 查询、重试，不转为单机提交 |
| 提交或确认消息丢失 | 补齐确认，不撤销已提交结果 |
| 旧消息迟到 | 不覆盖当前提案或结果 |
| 身份确认过程重启 | 优先恢复原分配；已在带现场 I/O 的不退备 |
| 协商无法完成 | 保持未确认，不启动 PLC |
| 两个单机主身份恢复通信 | 报告冲突，不按地址大小退备 |

实际的冲突消解、以及升主判据本身的改造，留到后续。
